# CLAUDE.md: วิชาตู้อบทารก (Infant Incubator)

ก่อนเริ่มงานทุกครั้ง อ่าน `STANDARDS.md` (มาตรฐานกลางของศูนย์ฯ) แล้วอ่าน `MEMORY.md` (สิ่งที่เจ้าของงานเคยสั่งแก้ในวิชานี้)
เมื่อเจ้าของงานสั่งแก้หรือตัดสินใจเรื่องใหม่ ให้จดลง `MEMORY.md` ถ้ากฎนั้นใช้กับทุกวิชา ให้เสนอย้ายเข้า `STANDARDS.md` ที่ medtechcenter
ระบบทั้งหมดดูได้ที่ `HANDOFF.md` ใน stdsk99/medtechcenter

## ⚠️ repo นี้มี Code.gs ต้นฉบับ 1 ใน 2 ชุด

`apps-script/Code.gs` ต้องเหมือนกับ `stdsk99/oxygen-concentrator/apps-script/Code.gs` ทุกตัวอักษร
ก่อนแก้ให้เทียบสองชุดก่อน แก้แล้วต้องอัปเดตทั้งสองที่ และห้ามสองแชทแก้พร้อมกัน

## วิชาใน repo นี้

| ที่อยู่ | วิชา | รหัสแอป | store | เลขที่ |
|---|---|---|---|---|
| `/` | วิชาช่าง: ซ่อมและบำรุงรักษาตู้อบทารก | `incubator` | `iit` | `IIT-` |
| `/clinical/` | วิชาคลินิก: การใช้ตู้อบทารกอย่างปลอดภัย | `incubator-clin` | `iic` | `IIC-` |
| `/3d/` | หน้า 3 มิติ | – | – | – |

## ขอบเขตเนื้อหา

- อ้างอิงหลักการของตู้อบลมร้อนหมุนเวียนตระกูล GE Giraffe Incubator · เน้นงานซ่อมและบำรุงรักษา
- ทดสอบประสิทธิภาพอุณหภูมิตาม IEC 60601-2-19 และความปลอดภัยไฟฟ้าตาม IEC 62353
- วิชาคลินิก: การรักษาอุณหภูมิกายของทารก โหมด Air/Skin ความชื้น O₂ alarm ไฟดับ การควบคุมการติดเชื้อ

## ไฟล์สำคัญ

- `data/` เนื้อหาวิชาช่าง · `clinical/data/` เนื้อหาวิชาคลินิก · `apps-script/Code.gs` หลังบ้าน (ชุดที่ 1)
