# MEMORY.md: วิชาตู้อบทารก

บันทึกสิ่งที่เจ้าของงานสั่งแก้หรือตัดสินใจ ใช้เป็นกฎในงานถัดไป
รูปแบบ: `- YYYY-MM-DD · กฎ (เหตุผลสั้น ๆ ถ้ามี)` · กฎที่ใช้กับทุกวิชาให้ย้ายเข้า STANDARDS.md

## ตัดสินใจไว้แล้ว (รวบรวม 13 พ.ย. 2569)

- เน้นงานซ่อมและบำรุงรักษามากกว่าการใช้งานทางคลินิก
- **ตัดเนื้อหาเครื่องชั่งน้ำหนัก (scale) และฐานปรับระดับ (elevating base) ออก**
- วิชาช่างมีโมดูลการใช้งานสำหรับช่าง (ผ่านที่ 80%) ส่วนเนื้อหาคลินิกเต็มรูปแบบแยกเป็นวิชาคลินิก
- วิชาช่างต้องมีโมดูลตรวจรับเครื่องและ PM ตามแผนแยกกัน นับรวมในเกณฑ์ผ่าน
- วิชาคลินิกตู้อบเป็นวิชาคลินิกวิชาแรกของศูนย์ฯ
- 8 พ.ย. 2569 · เคยมีสองแชทแก้ Code.gs พร้อมกันจนวิชาออกซิเจนใช้ไม่ได้ → ห้ามแก้ Code.gs พร้อมกันสองแชท

## บันทึกใหม่
